# PLC 참고자료 (사내 노후판단 기준 근거)

## 기대수명 및 교체인자 (Level2. 설비단위 - 제어시스템 PLC)
- 기대수명 15~20년.
- 교체인자: Maker 단종으로 인한 주요예비품(Card류) 확보 불가 / OS(운영체제) 업그레이드에 따른 기술지원 중단 / 장기 사용에 의한 PCB 열화(원인: 온도, 먼지, 습도)

## 열화판정 기준 (참고: 기기별 열화판정표)
- 설치환경 관리기준: 온도 5~40℃, 습도 20~80RH, 온도변화율 ±10℃/Hr, DUST 0.3mg/㎡, 부식성GAS(H2S 평균 <0.05mg/㎡, 피크 <0.5mg/㎡)
- 전원조건: 전압 정격±10%, 주파수 정격±0.5%(59.5~60.5Hz), 왜형율 기준파의 ±10%, 순간정전 10ms 이내
- 소모품 수명: Battery 무부하 3.5년/부하시 5.5년, Fuse 2년

